<?xml version="1.0" encoding="UTF-8"?><SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:SET="http://www.schneider-electric.com/TSF/CBS/Privates" xmlns:SET-Adr="http://www.schneider-electric.com/SET/SYD/LegacyAddress/IsTransmitted" xmlns:eTr_104="http://www.iec.ch/61850-80-1/2007/IEC_60870-5-104" xmlns:eTr_90-2="http://www.iec.ch/61850-90-2/2015/SCL" xmlns:eTr_Modbus="http://www.schneider-electric.com/SET/SYD/Modbus" xmlns:ips="http://se.com" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" release="4" revision="B" version="2007" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
  <Private ips:sourceSCLFile="CLRED21.SCD" type="SCDDBPoint"/>
  <Private ips:clientVersion="7" type="SCDDBPoint"/>
  <Header id="Client Report ED21" nameStructure="IEDName" revision="T" toolID="EcoStruxure Foxboro SCADA RTU Station" version="20.0.0"/>
  <Communication>
    <SubNetwork desc="" name="W1" type="8-MMS">
      <ConnectedAP apName="AP1" iedName="Client1">
        <Address>
          <P type="IP">192.168.1.12</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" desc="" iedName="SER_ED21">
        <Address>
          <P type="IP">192.168.1.21</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="" name="Client1">
    <Private ips:IEDType="LocalIED" type="SCDDBPoint"/>
    <Private ips:iedOrder="1" type="SCDDBPoint"/>
    <AccessPoint name="AP1">
      <LN inst="1" lnClass="ITCI" lnType="SE_ITCI_SET_default_V001"/>
    </AccessPoint>
  </IED>
  <IED configVersion="2.0" desc="" engRight="full" manufacturer="Schneider Electric" name="SER_ED21" originalSclRelease="4" originalSclRevision="B" originalSclVersion="2007" type="SCD6000">
    <Private ips:IEDType="RemoteIED" type="SCDDBPoint"/>
    <Private ips:entityNo="1002" ips:healthPointName="SER_ED21_01_HlthPnt" type="SCDDBPoint"/>
    <Private ips:entityNo="1003" ips:nonvol="false" ips:servicePointName="SER_ED21_01_serv_ctrl" type="SCDDBPoint"/>
    <Private ips:iedOrder="2" type="SCDDBPoint"/>
    <Private ips:ClientChannelName="ChannelC" ips:ip_addr="192.168.1.12" type="SCDDBPoint"/>
    <Services nameLength="64">
      <DynAssociation max="20"/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="10" maxAttributes="500" modify="false"/>
      <ReadWrite/>
      <TimerActivatedControl/>
      <ConfReportControl bufConf="true" bufMode="both" max="10"/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" cbName="Conf" datSet="Dyn" intgPd="Dyn" optFields="Dyn" owner="true" resvTms="true" rptID="Dyn" trgOps="Conf"/>
      <GSESettings appID="Conf" cbName="Conf" datSet="Conf" dataLabel="Conf"/>
      <GSEDir/>
      <GOOSE goose="true" max="4"/>
      <ConfLNs fixLnInst="false" fixPrefix="false"/>
      <ClientServices bufReport="false" goose="true" maxAttributes="7000" maxGOOSE="64" maxReports="64" readLog="false" supportsLdName="true" unbufReport="false">
        <TimeSyncProt sntp="true"/>
      </ClientServices>
      <ConfLdName/>
      <ConfSigRef max="136"/>
      <TimeSyncProt sntp="true"/>
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication/>
        <LDevice desc="Default logical node : Ecostruxure Foxboro RTU Station" inst="LD0">
          <Private ips:ldOrder="1" type="SCDDBPoint"/>
          <LN0 inst="" lnClass="LLN0" lnType="LLN0_2007">
            <DataSet desc="" name="DATASET_UR">
              <FCDA doName="NamPlt" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="Beh" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="Health" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="Mod" fc="ST" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Proxy" fc="ST" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Sim" fc="ST" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Beh" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Health" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Mod" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnIn1" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnIn2" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnIn3" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnIn4" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnIn5" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut1" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut2" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut3" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut4" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut5" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Mod" fc="CF" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="Sim" fc="CF" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Mod" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="DC" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="PhyNam" fc="DC" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="DC" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="EX" ldInst="LD0" lnClass="LLN0" prefix=""/>
              <FCDA doName="NamPlt" fc="EX" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Sim" fc="BL" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="Sim" fc="OR" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="SPCSO5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="DPCSO5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="AnOut5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA doName="ISCSO5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="" name="DATASET_BR">
              <FCDA doName="Beh" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="NamPlt" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Health" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Mod" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Ind2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Ind3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Ind4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Ind5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnIn1" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnIn2" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnIn3" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnIn4" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnIn5" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut1" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut2" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut3" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut4" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut5" fc="MX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="Mod" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO1" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO2" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO3" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO4" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO5" fc="CF" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="NamPlt" fc="DC" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="NamPlt" fc="EX" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO1" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO2" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO3" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO4" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO5" fc="BL" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="SPCSO5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="DPCSO5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="AnOut5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO1" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO2" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO3" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO4" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
              <FCDA doName="ISCSO5" fc="OR" ldInst="LD0" lnClass="GGIO" lnInst="2" prefix=""/>
            </DataSet>
            <ReportControl bufTime="1000" buffered="false" confRev="1" datSet="DATASET_UR" desc="" indexed="true" intgPd="60000" name="URCB" rptID="SER_ED21ReportID_UR_01">
              <Private ips:dmdPoint="1004" ips:dmdPointName="SER_ED21SER_ED21ReportID_UR_01" ips:gi="true" ips:giPeriod="0" type="SCDDBPoint"/>
              <TrgOps dchg="true" dupd="true" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="true" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5">
                <ClientLN desc="" iedName="Client1" ldInst="LD0" lnClass="ITCI" lnInst="1" prefix=""/>
              </RptEnabled>
            </ReportControl>
            <ReportControl bufTime="1000" buffered="true" confRev="2" datSet="DATASET_BR" desc="" indexed="true" intgPd="70000" name="BRCB" rptID="SER_ED21ReportID_BR_01">
              <Private ips:dmdPoint="1005" ips:dmdPointName="SER_ED21SER_ED21ReportID_BR_01" ips:gi="true" ips:giPeriod="0" type="SCDDBPoint"/>
              <TrgOps dchg="true" dupd="true" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="true" configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5">
                <ClientLN desc="" iedName="Client1" ldInst="LD0" lnClass="ITCI" lnInst="1" prefix=""/>
              </RptEnabled>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="paramRev" valKind="RO">
                <Private ips:entityNo="1006" ips:internal="false" ips:leafNodePath="LLN0$ST$NamPlt$paramRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0NamPltparamRev" type="SCDDBPoint"/>
              </DAI>
              <DAI name="valRev" valKind="RO">
                <Private ips:entityNo="1007" ips:internal="false" ips:leafNodePath="LLN0$ST$NamPlt$valRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0NamPltvalRev" type="SCDDBPoint"/>
              </DAI>
              <DAI name="vendor" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$DC$NamPlt$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0NamPltvendor" type="SCDDBPoint"/>
                <Val>Schneider Electric</Val>
              </DAI>
              <DAI name="swRev" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$DC$NamPlt$swRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0NamPltswRev" type="SCDDBPoint"/>
              </DAI>
              <DAI name="configRev" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$DC$NamPlt$configRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0NamPltconfigRev" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$EX$NamPlt$ldNs" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0NamPltldNs" type="SCDDBPoint"/>
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="" name="Beh">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1008" ips:internal="false" ips:leafNodePath="LLN0$ST$Beh$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0BehstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="Set"/>
              <DAI name="t" valKind="Set"/>
            </DOI>
            <DOI desc="" name="Health">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1009" ips:internal="false" ips:leafNodePath="LLN0$ST$Health$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0HealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q" valKind="Set"/>
              <DAI name="t" valKind="Set"/>
            </DOI>
            <DOI desc="" name="Mod">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1010" ips:internal="false" ips:leafNodePath="LLN0$ST$Mod$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0ModstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="Set"/>
              <DAI name="t" valKind="Set"/>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$CF$Mod$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LLN0ModctlModel" type="SCDDBPoint"/>
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_0">
            <Private ips:entityNo="0" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.PhyNam.model" ips:leafNodePath="LPHD1$DC$PhyNam$model" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1PhyNammodel" type="SCDDBPoint"/>
            <Private ips:entityNo="1013" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.origin.orCat" ips:leafNodePath="LPHD1$ST$Sim$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimoriginorCat" type="SCDDBPoint"/>
            <Private ips:entityNo="1014" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.origin.orIdent" ips:leafNodePath="LPHD1$ST$Sim$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimoriginorIdent" type="SCDDBPoint"/>
            <Private ips:entityNo="0" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.pulseConfig.cmdQual" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimpulseConfigcmdQual" type="SCDDBPoint"/>
            <Private ips:entityNo="0" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.pulseConfig.onDur" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimpulseConfigonDur" type="SCDDBPoint"/>
            <Private ips:entityNo="0" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.pulseConfig.offDur" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimpulseConfigoffDur" type="SCDDBPoint"/>
            <Private ips:entityNo="0" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.pulseConfig.numPls" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimpulseConfignumPls" type="SCDDBPoint"/>
            <Private ips:entityNo="1021" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.ctlVal" ips:leafNodePath="LPHD1$CO$Sim$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperctlVal" type="SCDDBPoint"/>
            <Private ips:entityNo="1026" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.Test" ips:leafNodePath="LPHD1$CO$Sim$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperTest" type="SCDDBPoint"/>
            <Private ips:entityNo="1027" ips:entityNo2="1028" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.Check" ips:leafNodePath="LPHD1$CO$Sim$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperCheck" ips:rtupointName2="SER_ED21_01_LD001_LPHD1SimOperCheck1" type="SCDDBPoint"/>
            <Private ips:entityNo="1022" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.origin.orCat" ips:leafNodePath="LPHD1$CO$Sim$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperoriginorCat" type="SCDDBPoint"/>
            <Private ips:entityNo="1023" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.origin.orIdent" ips:leafNodePath="LPHD1$CO$Sim$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperoriginorIdent" type="SCDDBPoint"/>
            <Private ips:entityNo="1024" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.ctlNum" ips:leafNodePath="LPHD1$CO$Sim$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperctlNum" type="SCDDBPoint"/>
            <Private ips:entityNo="1025" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.Oper.T" ips:leafNodePath="LPHD1$CO$Sim$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimOperT" type="SCDDBPoint"/>
            <Private ips:entityNo="1015" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.ctlNum" ips:leafNodePath="LPHD1$ST$Sim$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimctlNum" type="SCDDBPoint"/>
            <Private ips:entityNo="1017" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.opRcvd" ips:leafNodePath="LPHD1$OR$Sim$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimopRcvd" type="SCDDBPoint"/>
            <Private ips:entityNo="1018" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.opOk" ips:leafNodePath="LPHD1$OR$Sim$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimopOk" type="SCDDBPoint"/>
            <Private ips:entityNo="1019" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.tOpOk" ips:leafNodePath="LPHD1$OR$Sim$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimtOpOk" type="SCDDBPoint"/>
            <Private ips:entityNo="1020" ips:internal="false" ips:leafNodeName="SER_ED21LD0/LPHD1.Sim.blkEna" ips:leafNodePath="LPHD1$BL$Sim$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimblkEna" type="SCDDBPoint"/>
            <DOI desc="" name="PhyNam">
              <DAI name="vendor" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$DC$PhyNam$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1PhyNamvendor" type="SCDDBPoint"/>
                <Val>Schneider Electric</Val>
              </DAI>
            </DOI>
            <DOI desc="" name="PhyHealth">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1011" ips:internal="false" ips:leafNodePath="LPHD1$ST$PhyHealth$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1PhyHealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q" valKind="Set"/>
              <DAI name="t" valKind="Set"/>
            </DOI>
            <DOI desc="" name="Proxy">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1012" ips:internal="false" ips:leafNodePath="LPHD1$ST$Proxy$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1ProxystVal" type="SCDDBPoint"/>
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="Set"/>
              <DAI name="t" valKind="Set"/>
            </DOI>
            <DOI name="Sim">
              <DAI name="stVal">
                <Private ips:entityNo="1016" ips:internal="false" ips:leafNodePath="LPHD1$ST$Sim$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimstVal" type="SCDDBPoint"/>
                <Val>false</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="ctlModel" valKind="Set">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$CF$Sim$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_LPHD1SimctlModel" type="SCDDBPoint"/>
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" lnClass="GGIO" lnType="GGIO1_URCB">
            <DOI name="Beh">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1029" ips:internal="false" ips:leafNodePath="GGIO1$ST$Beh$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1BehstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="paramRev">
                <Private ips:entityNo="1030" ips:internal="false" ips:leafNodePath="GGIO1$ST$NamPlt$paramRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltparamRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="valRev">
                <Private ips:entityNo="1031" ips:internal="false" ips:leafNodePath="GGIO1$ST$NamPlt$valRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltvalRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="vendor">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$DC$NamPlt$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltvendor" type="SCDDBPoint"/>
                <Val>Schneider	Electric</Val>
              </DAI>
              <DAI name="swRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$DC$NamPlt$swRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltswRev" type="SCDDBPoint"/>
                <Val>1.1.0</Val>
              </DAI>
              <DAI name="lnNs">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$EX$NamPlt$lnNs" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltlnNs" type="SCDDBPoint"/>
              </DAI>
              <DAI name="d">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$DC$NamPlt$d" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dU">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$DC$NamPlt$dU" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltdU" type="SCDDBPoint"/>
              </DAI>
              <DAI name="configRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$DC$NamPlt$configRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1NamPltconfigRev" type="SCDDBPoint"/>
                <Val>1.0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Private ips:entityNo="1032" ips:internal="false" ips:leafNodePath="GGIO1$ST$Health$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1HealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Private ips:entityNo="1033" ips:internal="false" ips:leafNodePath="GGIO1$ST$Mod$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ModstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$Mod$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ModctlModel" type="SCDDBPoint"/>
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal">
                <Private ips:entityNo="1034" ips:internal="false" ips:leafNodePath="GGIO1$ST$Ind1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1Ind1stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal">
                <Private ips:entityNo="1035" ips:internal="false" ips:leafNodePath="GGIO1$ST$Ind2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1Ind2stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal">
                <Private ips:entityNo="1036" ips:internal="false" ips:leafNodePath="GGIO1$ST$Ind3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1Ind3stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal">
                <Private ips:entityNo="1037" ips:internal="false" ips:leafNodePath="GGIO1$ST$Ind4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1Ind4stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal">
                <Private ips:entityNo="1038" ips:internal="false" ips:leafNodePath="GGIO1$ST$Ind5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1Ind5stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn1">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1039" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn1$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn1instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1040" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn1$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn1magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn2">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1041" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn2$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn2instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1042" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn2$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn2magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn3">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1043" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn3$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn3instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1044" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn3$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn3magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn4">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1045" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn4$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn4instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1046" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn4$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn4magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn5">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1047" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn5$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn5instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1048" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnIn5$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnIn5magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="SPCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1049" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1050" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO1$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO1$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO1$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO1$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1058" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1059" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1057" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1060" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1061" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1062" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1063" ips:entityNo2="1064" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1SPCSO1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1051" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1052" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1053" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1054" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1055" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1056" ips:internal="false" ips:leafNodePath="GGIO1$BL$SPCSO1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO1ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1065" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1066" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO2$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO2$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO2$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO2$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1074" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1075" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1073" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1076" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1077" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1078" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1079" ips:entityNo2="1080" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1SPCSO2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1067" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1068" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1069" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1070" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1071" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1072" ips:internal="false" ips:leafNodePath="GGIO1$BL$SPCSO2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO2ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1081" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1082" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO3$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO3$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO3$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO3$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1090" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1091" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1089" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1092" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1093" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1094" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1095" ips:entityNo2="1096" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1SPCSO3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1098" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1099" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1097" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1100" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1101" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1102" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO3$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1083" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1084" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1085" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1086" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1087" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1088" ips:internal="false" ips:leafNodePath="GGIO1$BL$SPCSO3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO3$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO3operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1103" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1104" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO4$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO4$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO4$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO4$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1112" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1113" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1111" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1114" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1115" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1116" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1117" ips:entityNo2="1118" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1SPCSO4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1120" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1121" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1119" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1122" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1123" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1124" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO4$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1105" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1106" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1107" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1108" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1109" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1110" ips:internal="false" ips:leafNodePath="GGIO1$BL$SPCSO4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO4$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO4operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1125" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1126" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1136" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1137" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1135" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1138" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1139" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1140" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1141" ips:entityNo2="1142" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1SPCSO5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1144" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1145" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1143" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1146" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1147" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1148" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1127" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1128" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1129" ips:internal="false" ips:leafNodePath="GGIO1$ST$SPCSO5$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1130" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1131" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1132" ips:internal="false" ips:leafNodePath="GGIO1$OR$SPCSO5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1133" ips:internal="false" ips:leafNodePath="GGIO1$BL$SPCSO5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass" valKind="Set">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$SPCSO5$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5sboClass" type="SCDDBPoint"/>
                <Val>operate-once</Val>
              </DAI>
              <DAI name="SBO">
                <Private ips:entityNo="1134" ips:internal="false" ips:leafNodePath="GGIO1$CO$SPCSO5$SBO" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1SPCSO5SBO" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1149" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1150" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1160" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1161" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1159" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1162" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1163" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1164" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1165" ips:entityNo2="1166" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO1SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1168" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1169" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1167" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1170" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1171" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1172" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1173" ips:entityNo2="1174" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1176" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1177" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1175" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1178" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1179" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1180" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO1$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1151" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1152" ips:entityNo2="1153" ips:entityNo3="1998" ips:entityNo4="1999" ips:entityNo5="1988" ips:entityNo6="1989" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO1stVal1" ips:rtupointName3="SER_ED21_01_LD001_GGIO2DPCSOClose" ips:rtupointName4="IED2_01_LD001_GGIO2DPCSOOpen" ips:rtupointName5="IED2_01_LD001_GGIO2DPCSOInter" ips:rtupointName6="IED2_01_LD001_GGIO2DPCSOBad" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1154" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO1$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1155" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1156" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1157" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1158" ips:internal="false" ips:leafNodePath="GGIO1$BL$DPCSO1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO1$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO1operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1181" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1182" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1192" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1193" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1191" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1194" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1195" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1196" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1197" ips:entityNo2="1198" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO2SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1200" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1201" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1199" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1202" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1203" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1204" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1205" ips:entityNo2="1206" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1208" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1209" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1207" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1210" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1211" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1212" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO2$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1183" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1184" ips:entityNo2="1185" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO2stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1186" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO2$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1187" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1188" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1189" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1190" ips:internal="false" ips:leafNodePath="GGIO1$BL$DPCSO2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO2$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO2operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1213" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1214" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1224" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1225" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1223" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1226" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1227" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1228" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1229" ips:entityNo2="1230" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO3SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1232" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1233" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1231" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1234" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1235" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1236" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1237" ips:entityNo2="1238" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1240" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1241" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1239" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1242" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1243" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1244" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO3$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1215" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1216" ips:entityNo2="1217" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO3stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1218" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO3$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1219" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1220" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1221" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1222" ips:internal="false" ips:leafNodePath="GGIO1$BL$DPCSO3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO3$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO3operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1245" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1246" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1256" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1257" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1255" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1258" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1259" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1260" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1261" ips:entityNo2="1262" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO4SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1264" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1265" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1263" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1266" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1267" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1268" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1269" ips:entityNo2="1270" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1272" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1273" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1271" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1274" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1275" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1276" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO4$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1247" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1248" ips:entityNo2="1249" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO4stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1250" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO4$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1251" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1252" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1253" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1254" ips:internal="false" ips:leafNodePath="GGIO1$BL$DPCSO4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO4$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO4operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1277" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1278" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO5$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO5$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO5$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO5$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1289" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1290" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1288" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1291" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1292" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1293" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1294" ips:entityNo2="1295" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1297" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1298" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1296" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1299" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1300" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1301" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1279" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1280" ips:entityNo2="1281" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO1DPCSO5stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1282" ips:internal="false" ips:leafNodePath="GGIO1$ST$DPCSO5$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1283" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1284" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1285" ips:internal="false" ips:leafNodePath="GGIO1$OR$DPCSO5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1286" ips:internal="false" ips:leafNodePath="GGIO1$BL$DPCSO5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$DPCSO5$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="SBO">
                <Private ips:entityNo="1287" ips:internal="false" ips:leafNodePath="GGIO1$CO$DPCSO5$SBO" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1DPCSO5SBO" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1302" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1303" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1305" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut1$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1310" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1311" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1312" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1313" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1314" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1315" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1316" ips:entityNo2="1317" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1AnOut1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1304" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1306" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1307" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1308" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1309" ips:internal="false" ips:leafNodePath="GGIO1$BL$AnOut1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut1$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut1dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1318" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1319" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1321" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut2$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1326" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1327" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1328" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1329" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1330" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1331" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1332" ips:entityNo2="1333" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1AnOut2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1320" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1322" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1323" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1324" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1325" ips:internal="false" ips:leafNodePath="GGIO1$BL$AnOut2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut2$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut2dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1334" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1335" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1337" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut3$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1342" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1343" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1344" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1345" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1346" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1347" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1348" ips:entityNo2="1349" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1AnOut3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1336" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1338" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1339" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1340" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1341" ips:internal="false" ips:leafNodePath="GGIO1$BL$AnOut3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut3$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut3dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1350" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1351" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1353" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut4$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1358" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1359" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1360" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1361" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1362" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1363" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1364" ips:entityNo2="1365" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1AnOut4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1352" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1354" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1355" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1356" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1357" ips:internal="false" ips:leafNodePath="GGIO1$BL$AnOut4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut4$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut4dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1366" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1367" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1369" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut5$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1374" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1375" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1376" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1377" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1378" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1379" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1380" ips:entityNo2="1381" ips:internal="false" ips:leafNodePath="GGIO1$CO$AnOut5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1AnOut5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1368" ips:internal="false" ips:leafNodePath="GGIO1$MX$AnOut5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1370" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1371" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1372" ips:internal="false" ips:leafNodePath="GGIO1$OR$AnOut5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1373" ips:internal="false" ips:leafNodePath="GGIO1$BL$AnOut5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$AnOut5$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1AnOut5dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1382" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1383" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1391" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1392" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1390" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1393" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1394" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1395" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1396" ips:entityNo2="1397" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1ISCSO1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1384" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1385" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1386" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1387" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1388" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1389" ips:internal="false" ips:leafNodePath="GGIO1$BL$ISCSO1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO1$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO1$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO1$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO1stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1398" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1399" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1407" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1408" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1406" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1409" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1410" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1411" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1412" ips:entityNo2="1413" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1ISCSO2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1400" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1401" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1402" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1403" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1404" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1405" ips:internal="false" ips:leafNodePath="GGIO1$BL$ISCSO2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO2$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO2$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO2$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO2stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1414" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1415" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1423" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1424" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1422" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1425" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1426" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1427" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1428" ips:entityNo2="1429" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1ISCSO3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1416" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1417" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1418" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1419" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1420" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1421" ips:internal="false" ips:leafNodePath="GGIO1$BL$ISCSO3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO3$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO3$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO3$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO3stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1430" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1431" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1439" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1440" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1438" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1441" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1442" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1443" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1444" ips:entityNo2="1445" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1ISCSO4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1432" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1433" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1434" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1435" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1436" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1437" ips:internal="false" ips:leafNodePath="GGIO1$BL$ISCSO4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO4$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO4$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO4$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO4stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1446" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1447" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1455" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1456" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1454" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1457" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1458" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1459" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1460" ips:entityNo2="1461" ips:internal="false" ips:leafNodePath="GGIO1$CO$ISCSO5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO1ISCSO5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1448" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1449" ips:internal="false" ips:leafNodePath="GGIO1$ST$ISCSO5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1450" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1451" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1452" ips:internal="false" ips:leafNodePath="GGIO1$OR$ISCSO5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1453" ips:internal="false" ips:leafNodePath="GGIO1$BL$ISCSO5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO5$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO5$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO1$CF$ISCSO5$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO1ISCSO5stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
          </LN>
          <LN inst="2" lnClass="GGIO" lnType="GGIO1_URCB">
            <DOI name="Beh">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1462" ips:internal="false" ips:leafNodePath="GGIO2$ST$Beh$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2BehstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="paramRev">
                <Private ips:entityNo="1463" ips:internal="false" ips:leafNodePath="GGIO2$ST$NamPlt$paramRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltparamRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="valRev">
                <Private ips:entityNo="1464" ips:internal="false" ips:leafNodePath="GGIO2$ST$NamPlt$valRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltvalRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="vendor">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$DC$NamPlt$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltvendor" type="SCDDBPoint"/>
                <Val>Schneider	Electric</Val>
              </DAI>
              <DAI name="swRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$DC$NamPlt$swRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltswRev" type="SCDDBPoint"/>
                <Val>1.1.0</Val>
              </DAI>
              <DAI name="lnNs">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$EX$NamPlt$lnNs" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltlnNs" type="SCDDBPoint"/>
              </DAI>
              <DAI name="d">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$DC$NamPlt$d" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dU">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$DC$NamPlt$dU" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltdU" type="SCDDBPoint"/>
              </DAI>
              <DAI name="configRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$DC$NamPlt$configRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2NamPltconfigRev" type="SCDDBPoint"/>
                <Val>1.0</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Private ips:entityNo="1465" ips:internal="false" ips:leafNodePath="GGIO2$ST$Health$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2HealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Private ips:entityNo="1466" ips:internal="false" ips:leafNodePath="GGIO2$ST$Mod$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ModstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$Mod$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ModctlModel" type="SCDDBPoint"/>
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal">
                <Private ips:entityNo="1467" ips:internal="false" ips:leafNodePath="GGIO2$ST$Ind1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2Ind1stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal">
                <Private ips:entityNo="1468" ips:internal="false" ips:leafNodePath="GGIO2$ST$Ind2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2Ind2stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal">
                <Private ips:entityNo="1469" ips:internal="false" ips:leafNodePath="GGIO2$ST$Ind3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2Ind3stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal">
                <Private ips:entityNo="1470" ips:internal="false" ips:leafNodePath="GGIO2$ST$Ind4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2Ind4stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Ind5">
              <DAI name="stVal">
                <Private ips:entityNo="1471" ips:internal="false" ips:leafNodePath="GGIO2$ST$Ind5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2Ind5stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn1">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1472" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn1$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn1instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1473" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn1$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn1magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn2">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1474" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn2$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn2instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1475" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn2$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn2magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn3">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1476" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn3$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn3instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1477" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn3$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn3magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn4">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1478" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn4$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn4instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1479" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn4$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn4magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="AnIn5">
              <SDI name="instMag">
                <DAI name="f">
                  <Private ips:entityNo="1480" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn5$instMag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn5instMagf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mag">
                <DAI name="f">
                  <Private ips:entityNo="1481" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnIn5$mag$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnIn5magf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="SPCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1482" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1483" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO1$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO1$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO1$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO1$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1491" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1492" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1490" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1493" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1494" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1495" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1496" ips:entityNo2="1497" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2SPCSO1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1484" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1485" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1486" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1487" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1488" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1489" ips:internal="false" ips:leafNodePath="GGIO2$BL$SPCSO1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO1ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1498" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1499" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO2$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO2$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO2$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO2$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1507" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1508" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1506" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1509" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1510" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1511" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1512" ips:entityNo2="1513" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2SPCSO2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1500" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1501" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1502" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1503" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1504" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1505" ips:internal="false" ips:leafNodePath="GGIO2$BL$SPCSO2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO2ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1514" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1515" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO3$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO3$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO3$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO3$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1523" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1524" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1522" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1525" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1526" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1527" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1528" ips:entityNo2="1529" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2SPCSO3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1531" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1532" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1530" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1533" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1534" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1535" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO3$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1516" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1517" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1518" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1519" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1520" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1521" ips:internal="false" ips:leafNodePath="GGIO2$BL$SPCSO3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO3$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO3operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1536" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1537" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO4$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO4$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO4$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO4$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1545" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1546" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1544" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1547" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1548" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1549" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1550" ips:entityNo2="1551" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2SPCSO4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1553" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1554" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1552" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1555" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1556" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1557" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO4$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1538" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1539" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1540" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1541" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1542" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1543" ips:internal="false" ips:leafNodePath="GGIO2$BL$SPCSO4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO4$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO4operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1558" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1559" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1569" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1570" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1568" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1571" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1572" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1573" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1574" ips:entityNo2="1575" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2SPCSO5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1577" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1578" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1576" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1579" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1580" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1581" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1560" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1561" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1562" ips:internal="false" ips:leafNodePath="GGIO2$ST$SPCSO5$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1563" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1564" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1565" ips:internal="false" ips:leafNodePath="GGIO2$OR$SPCSO5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1566" ips:internal="false" ips:leafNodePath="GGIO2$BL$SPCSO5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass" valKind="Set">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$SPCSO5$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5sboClass" type="SCDDBPoint"/>
                <Val>operate-once</Val>
              </DAI>
              <DAI name="SBO">
                <Private ips:entityNo="1567" ips:internal="false" ips:leafNodePath="GGIO2$CO$SPCSO5$SBO" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2SPCSO5SBO" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1582" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1583" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1593" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1594" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1592" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1595" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1596" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1597" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1598" ips:entityNo2="1599" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO1SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1601" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1602" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1600" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1603" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1604" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1605" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1606" ips:entityNo2="1607" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1609" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1610" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1608" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1611" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1612" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1613" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO1$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1584" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1585" ips:entityNo2="1586" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO1stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1587" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO1$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1588" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1589" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1590" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1591" ips:internal="false" ips:leafNodePath="GGIO2$BL$DPCSO1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO1$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO1operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1614" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1615" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1625" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1626" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1624" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1627" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1628" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1629" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1630" ips:entityNo2="1631" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO2SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1633" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1634" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1632" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1635" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1636" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1637" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1638" ips:entityNo2="1639" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1641" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1642" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1640" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1643" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1644" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1645" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO2$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1616" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1617" ips:entityNo2="1618" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO2stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1619" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO2$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1620" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1621" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1622" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1623" ips:internal="false" ips:leafNodePath="GGIO2$BL$DPCSO2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO2$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO2operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1646" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1647" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1657" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1658" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1656" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1659" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1660" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1661" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1662" ips:entityNo2="1663" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO3SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1665" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1666" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1664" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1667" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1668" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1669" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1670" ips:entityNo2="1671" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1673" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1674" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1672" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1675" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1676" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1677" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO3$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1648" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1649" ips:entityNo2="1650" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO3stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1651" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO3$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1652" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1653" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1654" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1655" ips:internal="false" ips:leafNodePath="GGIO2$BL$DPCSO3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO3$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO3operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1678" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1679" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1689" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOworiginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1690" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOworiginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1688" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOwctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1691" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOwctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1692" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOwT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1693" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOwTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1694" ips:entityNo2="1695" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$SBOw$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4SBOwCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO4SBOwCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1697" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1698" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1696" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1699" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1700" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1701" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1702" ips:entityNo2="1703" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1705" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1706" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1704" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1707" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1708" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1709" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO4$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1680" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1681" ips:entityNo2="1682" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO4stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1683" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO4$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1684" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1685" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1686" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1687" ips:internal="false" ips:leafNodePath="GGIO2$BL$DPCSO4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$sboClass" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4sboClass" type="SCDDBPoint"/>
              </DAI>
              <DAI name="operTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO4$operTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO4operTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1710" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1711" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO5$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5pulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO5$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5pulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO5$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5pulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO5$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5pulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1722" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1723" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1721" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1724" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1725" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1726" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1727" ips:entityNo2="1728" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1730" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Cancel$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5CanceloriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1731" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Cancel$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5CanceloriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1729" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Cancel$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5CancelctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1732" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Cancel$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5CancelctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1733" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Cancel$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5CancelT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1734" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$Cancel$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5CancelTest" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1712" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1713" ips:entityNo2="1714" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5stVal" ips:rtupointName2="SER_ED21_01_LD001_GGIO2DPCSO5stVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="stSeld">
                <Private ips:entityNo="1715" ips:internal="false" ips:leafNodePath="GGIO2$ST$DPCSO5$stSeld" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5stSeld" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opRcvd">
                <Private ips:entityNo="1716" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1717" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1718" ips:internal="false" ips:leafNodePath="GGIO2$OR$DPCSO5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1719" ips:internal="false" ips:leafNodePath="GGIO2$BL$DPCSO5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5ctlModel" type="SCDDBPoint"/>
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$DPCSO5$sboTimeout" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5sboTimeout" type="SCDDBPoint"/>
                <Val>60000</Val>
              </DAI>
              <DAI name="SBO">
                <Private ips:entityNo="1720" ips:internal="false" ips:leafNodePath="GGIO2$CO$DPCSO5$SBO" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2DPCSO5SBO" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1735" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1736" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1738" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut1$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1743" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1744" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1745" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1746" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1747" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1748" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1749" ips:entityNo2="1750" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2AnOut1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1737" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1739" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1740" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1741" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1742" ips:internal="false" ips:leafNodePath="GGIO2$BL$AnOut1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut1$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut1dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1751" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1752" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1754" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut2$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1759" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1760" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1761" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1762" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1763" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1764" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1765" ips:entityNo2="1766" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2AnOut2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1753" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1755" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1756" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1757" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1758" ips:internal="false" ips:leafNodePath="GGIO2$BL$AnOut2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut2$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut2dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1767" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1768" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1770" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut3$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1775" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1776" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1777" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1778" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1779" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1780" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1781" ips:entityNo2="1782" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2AnOut3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1769" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1771" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1772" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1773" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1774" ips:internal="false" ips:leafNodePath="GGIO2$BL$AnOut3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut3$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut3dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1783" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1784" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1786" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut4$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1791" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1792" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1793" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1794" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1795" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1796" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1797" ips:entityNo2="1798" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2AnOut4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1785" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1787" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1788" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1789" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1790" ips:internal="false" ips:leafNodePath="GGIO2$BL$AnOut4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut4$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut4dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="AnOut5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1799" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1800" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="mxVal">
                <DAI name="f">
                  <Private ips:entityNo="1802" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut5$mxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5mxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$units$SIUnit" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5unitsSIUnit" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$minVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5minVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$minVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5minValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$maxVal$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5maxVali" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$maxVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5maxValf" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$stepSize$i" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5stepSizei" type="SCDDBPoint"/>
                </DAI>
                <DAI name="f">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$stepSize$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5stepSizef" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f">
                    <Private ips:entityNo="1807" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$ctlVal$f" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperctlValf" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1808" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1809" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1810" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1811" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1812" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1813" ips:entityNo2="1814" ips:internal="false" ips:leafNodePath="GGIO2$CO$AnOut5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2AnOut5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1801" ips:internal="false" ips:leafNodePath="GGIO2$MX$AnOut5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1803" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1804" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1805" ips:internal="false" ips:leafNodePath="GGIO2$OR$AnOut5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1806" ips:internal="false" ips:leafNodePath="GGIO2$BL$AnOut5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="db">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$db" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5db" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dbRef">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$AnOut5$dbRef" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2AnOut5dbRef" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO1">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1815" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO1$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1816" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO1$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1824" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1825" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1823" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1826" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1827" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1828" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1829" ips:entityNo2="1830" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO1$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2ISCSO1OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1817" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO1$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1818" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO1$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1819" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO1$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1820" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO1$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1821" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO1$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1822" ips:internal="false" ips:leafNodePath="GGIO2$BL$ISCSO1$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO1$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO1$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO1$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO1$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO1stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO2">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1831" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO2$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1832" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO2$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1840" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1841" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1839" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1842" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1843" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1844" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1845" ips:entityNo2="1846" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO2$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2ISCSO2OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1833" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO2$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1834" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO2$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1835" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO2$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1836" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO2$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1837" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO2$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1838" ips:internal="false" ips:leafNodePath="GGIO2$BL$ISCSO2$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO2$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO2$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO2$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO2$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO2stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO3">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1847" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO3$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1848" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO3$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1856" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1857" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1855" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1858" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1859" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1860" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1861" ips:entityNo2="1862" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO3$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2ISCSO3OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1849" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO3$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1850" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO3$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1851" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO3$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1852" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO3$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1853" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO3$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1854" ips:internal="false" ips:leafNodePath="GGIO2$BL$ISCSO3$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO3$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO3$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO3$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO3$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO3stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO4">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1863" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO4$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1864" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO4$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1872" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1873" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1871" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1874" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1875" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1876" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1877" ips:entityNo2="1878" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO4$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2ISCSO4OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1865" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO4$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1866" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO4$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1867" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO4$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1868" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO4$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1869" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO4$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1870" ips:internal="false" ips:leafNodePath="GGIO2$BL$ISCSO4$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO4$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO4$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO4$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO4$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO4stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
            <DOI name="ISCSO5">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1879" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO5$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5originorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1880" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO5$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5originorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1888" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1889" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1887" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1890" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1891" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1892" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1893" ips:entityNo2="1894" ips:internal="false" ips:leafNodePath="GGIO2$CO$ISCSO5$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5OperCheck" ips:rtupointName2="SER_ED21_01_LD001_GGIO2ISCSO5OperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1881" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO5$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5ctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1882" ips:internal="false" ips:leafNodePath="GGIO2$ST$ISCSO5$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5stVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1883" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO5$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5opRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1884" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO5$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5opOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1885" ips:internal="false" ips:leafNodePath="GGIO2$OR$ISCSO5$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5tOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1886" ips:internal="false" ips:leafNodePath="GGIO2$BL$ISCSO5$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5blkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO5$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5ctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="minVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO5$minVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5minVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="maxVal">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO5$maxVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5maxVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stepSize">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="GGIO2$CF$ISCSO5$stepSize" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD001_GGIO2ISCSO5stepSize" type="SCDDBPoint"/>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="LD1" ldName="IED_LD_NAME">
          <Private ips:ldOrder="2" type="SCDDBPoint"/>
          <LN0 inst="" lnClass="LLN0" lnType="LLN0_2007">
            <DataSet desc="" name="LDNAME_DATASET">
              <FCDA doName="NamPlt" fc="ST" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="Beh" fc="ST" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="Health" fc="ST" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="Mod" fc="ST" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="PhyHealth" fc="ST" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Proxy" fc="ST" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Sim" fc="ST" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Mod" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Beh" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Health" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Loc" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="OpCnt" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkOpn" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkCls" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="CBOpCap" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Mod" fc="CF" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="Sim" fc="CF" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Mod" fc="CF" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Pos" fc="CF" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkOpn" fc="CF" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkCls" fc="CF" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="DC" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="PhyNam" fc="DC" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="DC" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="NamPlt" fc="EX" ldInst="LD1" lnClass="LLN0" prefix=""/>
              <FCDA doName="NamPlt" fc="EX" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Sim" fc="BL" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Pos" fc="BL" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkOpn" fc="BL" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkCls" fc="BL" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="Sim" fc="OR" ldInst="LD1" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="Pos" fc="OR" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkOpn" fc="OR" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
              <FCDA doName="BlkCls" fc="OR" ldInst="LD1" lnClass="XCBR" lnInst="1" prefix=""/>
            </DataSet>
            <ReportControl bufTime="1000" buffered="false" confRev="2" datSet="LDNAME_DATASET" desc="" indexed="true" intgPd="100000" name="LDNAME_REPORT" rptID="SER_ED21LDNAME_URCB">
              <Private ips:dmdPoint="1895" ips:dmdPointName="SER_ED21SER_ED21LDNAME_URCB" ips:gi="true" ips:giPeriod="0" type="SCDDBPoint"/>
              <TrgOps dchg="true" dupd="true" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="true" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5">
                <ClientLN desc="" iedName="Client1" ldInst="LD0" lnClass="ITCI" lnInst="1" prefix=""/>
              </RptEnabled>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="paramRev">
                <Private ips:entityNo="1896" ips:internal="false" ips:leafNodePath="LLN0$ST$NamPlt$paramRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0NamPltparamRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="valRev">
                <Private ips:entityNo="1897" ips:internal="false" ips:leafNodePath="LLN0$ST$NamPlt$valRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0NamPltvalRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="vendor">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$DC$NamPlt$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0NamPltvendor" type="SCDDBPoint"/>
                <Val>Schneider	Electric</Val>
              </DAI>
              <DAI name="swRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$DC$NamPlt$swRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0NamPltswRev" type="SCDDBPoint"/>
                <Val>1.0</Val>
              </DAI>
              <DAI name="ldNs">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$EX$NamPlt$ldNs" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0NamPltldNs" type="SCDDBPoint"/>
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="configRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$DC$NamPlt$configRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0NamPltconfigRev" type="SCDDBPoint"/>
                <Val>1.0</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1898" ips:internal="false" ips:leafNodePath="LLN0$ST$Beh$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0BehstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Private ips:entityNo="1899" ips:internal="false" ips:leafNodePath="LLN0$ST$Health$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0HealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Private ips:entityNo="1900" ips:internal="false" ips:leafNodePath="LLN0$ST$Mod$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0ModstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LLN0$CF$Mod$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LLN0ModctlModel" type="SCDDBPoint"/>
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN inst="1" lnClass="LPHD" lnType="LPHD_0">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$DC$PhyNam$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1PhyNamvendor" type="SCDDBPoint"/>
                <Val>Schneider	Electric</Val>
              </DAI>
              <DAI name="model">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$DC$PhyNam$model" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1PhyNammodel" type="SCDDBPoint"/>
                <Val>SCD6000</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal">
                <Private ips:entityNo="1901" ips:internal="false" ips:leafNodePath="LPHD1$ST$PhyHealth$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1PhyHealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal">
                <Private ips:entityNo="1902" ips:internal="false" ips:leafNodePath="LPHD1$ST$Proxy$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1ProxystVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Sim">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1903" ips:internal="false" ips:leafNodePath="LPHD1$ST$Sim$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimoriginorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1904" ips:internal="false" ips:leafNodePath="LPHD1$ST$Sim$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimoriginorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimpulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimpulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimpulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$CF$Sim$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimpulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1912" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1913" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1911" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1914" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1915" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1916" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1917" ips:entityNo2="1918" ips:internal="false" ips:leafNodePath="LPHD1$CO$Sim$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimOperCheck" ips:rtupointName2="SER_ED21_01_LD102_LPHD1SimOperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1905" ips:internal="false" ips:leafNodePath="LPHD1$ST$Sim$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1906" ips:internal="false" ips:leafNodePath="LPHD1$ST$Sim$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimstVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1907" ips:internal="false" ips:leafNodePath="LPHD1$OR$Sim$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimopRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1908" ips:internal="false" ips:leafNodePath="LPHD1$OR$Sim$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimopOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1909" ips:internal="false" ips:leafNodePath="LPHD1$OR$Sim$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimtOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1910" ips:internal="false" ips:leafNodePath="LPHD1$BL$Sim$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimblkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="LPHD1$CF$Sim$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_LPHD1SimctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR_Direct">
            <DOI name="Mod">
              <DAI name="stVal">
                <Private ips:entityNo="1919" ips:internal="false" ips:leafNodePath="XCBR1$ST$Mod$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1ModstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$Mod$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1ModctlModel" type="SCDDBPoint"/>
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="Set">
                <Private ips:entityNo="1920" ips:internal="false" ips:leafNodePath="XCBR1$ST$Beh$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BehstVal" type="SCDDBPoint"/>
                <Val>on</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Private ips:entityNo="1921" ips:internal="false" ips:leafNodePath="XCBR1$ST$Health$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1HealthstVal" type="SCDDBPoint"/>
                <Val>Ok</Val>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="paramRev">
                <Private ips:entityNo="1922" ips:internal="false" ips:leafNodePath="XCBR1$ST$NamPlt$paramRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltparamRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="valRev">
                <Private ips:entityNo="1923" ips:internal="false" ips:leafNodePath="XCBR1$ST$NamPlt$valRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltvalRev" type="SCDDBPoint"/>
                <Val>0</Val>
              </DAI>
              <DAI name="vendor">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$DC$NamPlt$vendor" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltvendor" type="SCDDBPoint"/>
                <Val>Schneider	Electric</Val>
              </DAI>
              <DAI name="swRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$DC$NamPlt$swRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltswRev" type="SCDDBPoint"/>
                <Val>1.1.0</Val>
              </DAI>
              <DAI name="lnNs">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$EX$NamPlt$lnNs" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltlnNs" type="SCDDBPoint"/>
              </DAI>
              <DAI name="d">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$DC$NamPlt$d" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="dU">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$DC$NamPlt$dU" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltdU" type="SCDDBPoint"/>
              </DAI>
              <DAI name="configRev">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$DC$NamPlt$configRev" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1NamPltconfigRev" type="SCDDBPoint"/>
                <Val>1.0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal">
                <Private ips:entityNo="1924" ips:internal="false" ips:leafNodePath="XCBR1$ST$Loc$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1LocstVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Private ips:entityNo="1925" ips:internal="false" ips:leafNodePath="XCBR1$ST$OpCnt$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1OpCntstVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1926" ips:internal="false" ips:leafNodePath="XCBR1$ST$Pos$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosoriginorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1927" ips:internal="false" ips:leafNodePath="XCBR1$ST$Pos$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosoriginorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$Pos$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PospulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$Pos$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PospulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$Pos$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PospulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$Pos$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PospulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1936" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1937" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1935" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1938" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1939" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1940" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1941" ips:entityNo2="1942" ips:internal="false" ips:leafNodePath="XCBR1$CO$Pos$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosOperCheck" ips:rtupointName2="SER_ED21_01_LD102_XCBR1PosOperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1928" ips:internal="false" ips:leafNodePath="XCBR1$ST$Pos$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1929" ips:entityNo2="1930" ips:internal="false" ips:leafNodePath="XCBR1$ST$Pos$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosstVal" ips:rtupointName2="SER_ED21_01_LD102_XCBR1PosstVal1" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1931" ips:internal="false" ips:leafNodePath="XCBR1$OR$Pos$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosopRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1932" ips:internal="false" ips:leafNodePath="XCBR1$OR$Pos$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosopOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1933" ips:internal="false" ips:leafNodePath="XCBR1$OR$Pos$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PostOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1934" ips:internal="false" ips:leafNodePath="XCBR1$BL$Pos$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosblkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$Pos$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1PosctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1943" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkOpn$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnoriginorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1944" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkOpn$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnoriginorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkOpn$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnpulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkOpn$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnpulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkOpn$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnpulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkOpn$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnpulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1952" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1953" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1951" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1954" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1955" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1956" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1957" ips:entityNo2="1958" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkOpn$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnOperCheck" ips:rtupointName2="SER_ED21_01_LD102_XCBR1BlkOpnOperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1945" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkOpn$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1946" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkOpn$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnstVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1947" ips:internal="false" ips:leafNodePath="XCBR1$OR$BlkOpn$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnopRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1948" ips:internal="false" ips:leafNodePath="XCBR1$OR$BlkOpn$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnopOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1949" ips:internal="false" ips:leafNodePath="XCBR1$OR$BlkOpn$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpntOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1950" ips:internal="false" ips:leafNodePath="XCBR1$BL$BlkOpn$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnblkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkOpn$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkOpnctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="origin">
                <DAI name="orCat" valKind="Set">
                  <Private ips:entityNo="1959" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkCls$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsoriginorCat" type="SCDDBPoint"/>
                  <Val>remote-control</Val>
                </DAI>
                <DAI name="orIdent">
                  <Private ips:entityNo="1960" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkCls$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsoriginorIdent" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkCls$pulseConfig$cmdQual" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClspulseConfigcmdQual" type="SCDDBPoint"/>
                </DAI>
                <DAI name="onDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkCls$pulseConfig$onDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClspulseConfigonDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="offDur">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkCls$pulseConfig$offDur" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClspulseConfigoffDur" type="SCDDBPoint"/>
                </DAI>
                <DAI name="numPls">
                  <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkCls$pulseConfig$numPls" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClspulseConfignumPls" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" valKind="Set">
                    <Private ips:entityNo="1968" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$origin$orCat" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperoriginorCat" type="SCDDBPoint"/>
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent">
                    <Private ips:entityNo="1969" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$origin$orIdent" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperoriginorIdent" type="SCDDBPoint"/>
                  </DAI>
                </SDI>
                <DAI name="ctlVal">
                  <Private ips:entityNo="1967" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$ctlVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperctlVal" type="SCDDBPoint"/>
                </DAI>
                <DAI name="ctlNum">
                  <Private ips:entityNo="1970" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperctlNum" type="SCDDBPoint"/>
                </DAI>
                <DAI name="T">
                  <Private ips:entityNo="1971" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$T" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperT" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Test">
                  <Private ips:entityNo="1972" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$Test" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperTest" type="SCDDBPoint"/>
                </DAI>
                <DAI name="Check">
                  <Private ips:entityNo="1973" ips:entityNo2="1974" ips:internal="false" ips:leafNodePath="XCBR1$CO$BlkCls$Oper$Check" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsOperCheck" ips:rtupointName2="SER_ED21_01_LD102_XCBR1BlkClsOperCheck1" type="SCDDBPoint"/>
                </DAI>
              </SDI>
              <DAI name="ctlNum">
                <Private ips:entityNo="1961" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkCls$ctlNum" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsctlNum" type="SCDDBPoint"/>
              </DAI>
              <DAI name="stVal">
                <Private ips:entityNo="1962" ips:internal="false" ips:leafNodePath="XCBR1$ST$BlkCls$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsstVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
              <DAI name="opRcvd">
                <Private ips:entityNo="1963" ips:internal="false" ips:leafNodePath="XCBR1$OR$BlkCls$opRcvd" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsopRcvd" type="SCDDBPoint"/>
              </DAI>
              <DAI name="opOk">
                <Private ips:entityNo="1964" ips:internal="false" ips:leafNodePath="XCBR1$OR$BlkCls$opOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsopOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="tOpOk">
                <Private ips:entityNo="1965" ips:internal="false" ips:leafNodePath="XCBR1$OR$BlkCls$tOpOk" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClstOpOk" type="SCDDBPoint"/>
              </DAI>
              <DAI name="blkEna">
                <Private ips:entityNo="1966" ips:internal="false" ips:leafNodePath="XCBR1$BL$BlkCls$blkEna" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsblkEna" type="SCDDBPoint"/>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Private ips:entityNo="0" ips:internal="false" ips:leafNodePath="XCBR1$CF$BlkCls$ctlModel" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1BlkClsctlModel" type="SCDDBPoint"/>
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Private ips:entityNo="1975" ips:internal="false" ips:leafNodePath="XCBR1$ST$CBOpCap$stVal" ips:nonvol="false" ips:rtupointName="SER_ED21_01_LD102_XCBR1CBOpCapstVal" type="SCDDBPoint"/>
              </DAI>
              <DAI name="q"/>
              <DAI name="t"/>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType desc="Logical device LN" id="LLN0_2007" lnClass="LLN0">
      <DO name="NamPlt" type="LPL_LD2007"/>
      <DO name="Beh" type="ENS_BehaviourModeKind"/>
      <DO name="Health" type="ENS_HealthKind"/>
      <DO name="Mod" type="ENC_BehaviourModeKind"/>
    </LNodeType>
    <LNodeType desc="Physical device LN" id="LPHD_0" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0"/>
      <DO name="PhyHealth" type="ENS_HealthKind"/>
      <DO name="Proxy" type="SPS_0"/>
      <DO name="Sim" type="SPC_0"/>
    </LNodeType>
    <LNodeType desc="Generic process I/O with all type of signals" id="GGIO1_URCB" lnClass="GGIO">
      <DO name="Beh" type="ENS_BehaviourModeKind"/>
      <DO name="NamPlt" type="LPL_0"/>
      <DO name="Health" type="ENS_HealthKind"/>
      <DO name="Mod" type="ENC_BehaviourModeKind"/>
      <DO name="Ind1" type="SPS_0"/>
      <DO name="Ind2" type="SPS_0"/>
      <DO name="Ind3" type="SPS_0"/>
      <DO name="Ind4" type="SPS_0"/>
      <DO name="Ind5" type="SPS_0"/>
      <DO name="AnIn1" type="MV_0"/>
      <DO name="AnIn2" type="MV_0"/>
      <DO name="AnIn3" type="MV_0"/>
      <DO name="AnIn4" type="MV_0"/>
      <DO name="AnIn5" type="MV_0"/>
      <DO name="SPCSO1" type="SPC_Direct"/>
      <DO name="SPCSO2" type="SPC_Direct"/>
      <DO name="SPCSO3" type="SPC_Directw"/>
      <DO name="SPCSO4" type="SPC_Directw"/>
      <DO name="SPCSO5" type="SPC_SBO"/>
      <DO name="DPCSO1" type="DPC_SBOw"/>
      <DO name="DPCSO2" type="DPC_SBOw"/>
      <DO name="DPCSO3" type="DPC_SBOw"/>
      <DO name="DPCSO4" type="DPC_SBOw"/>
      <DO name="DPCSO5" type="DPC_SBO"/>
      <DO name="AnOut1" type="APC_Direct"/>
      <DO name="AnOut2" type="APC_Direct"/>
      <DO name="AnOut3" type="APC_Direct"/>
      <DO name="AnOut4" type="APC_Direct"/>
      <DO name="AnOut5" type="APC_Direct"/>
      <DO name="ISCSO1" type="INC_Direct"/>
      <DO name="ISCSO2" type="INC_Direct"/>
      <DO name="ISCSO3" type="INC_Direct"/>
      <DO name="ISCSO4" type="INC_Direct"/>
      <DO name="ISCSO5" type="INC_Direct"/>
    </LNodeType>
    <LNodeType desc="Switch position is DPC for direct-with-normal-security" id="XCBR_Direct" lnClass="XCBR">
      <DO name="Mod" type="ENC_BehaviourModeKind"/>
      <DO name="Beh" type="ENS_BehaviourModeKind"/>
      <DO name="Health" type="ENS_HealthKind"/>
      <DO name="NamPlt" type="LPL_0"/>
      <DO name="Loc" type="SPS_0"/>
      <DO name="OpCnt" type="INS_0"/>
      <DO name="Pos" type="DPC_Direct"/>
      <DO name="BlkOpn" type="SPC_0"/>
      <DO name="BlkCls" type="SPC_0"/>
      <DO name="CBOpCap" type="ENS_BreakerOpCapabilityKind"/>
    </LNodeType>
    <LNodeType id="SE_ITCI_SET_default_V001" iedType="SE_Spec_SET" lnClass="ITCI">
      <DO desc="Behaviour" name="Beh" type="SE_ENS_V001"/>
      <DO desc="Name plate" name="NamPlt" type="SE_LPL_V001"/>
    </LNodeType>
    <DOType cdc="APC" desc="APC for direct-with-normal-security" id="APC_Direct">
      <DA bType="Struct" fc="MX" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="MX" name="ctlNum"/>
      <DA bType="Struct" dchg="true" fc="MX" name="mxVal" type="AnalogueValue_f"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="MX" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" dchg="true" fc="CF" name="units" type="Unit"/>
      <DA bType="INT32U" dchg="true" fc="CF" name="db"/>
      <DA bType="Struct" dchg="true" fc="CF" name="minVal" type="AnalogueValue"/>
      <DA bType="Struct" dchg="true" fc="CF" name="maxVal" type="AnalogueValue"/>
      <DA bType="Struct" dchg="true" fc="CF" name="stepSize" type="AnalogueValue"/>
      <DA bType="FLOAT32" dchg="true" fc="CF" name="dbRef"/>
      <DA bType="Struct" fc="CO" name="Oper" type="OperAnalogueValueCtl"/>
    </DOType>
    <DOType cdc="DPC" desc="DPC for direct-with-normal-security" id="DPC_Direct">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
    </DOType>
    <DOType cdc="DPC" desc="DPC for sbo-with-normal-security" id="DPC_SBO">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>sbo-with-normal-security</Val>
      </DA>
      <DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout">
        <Val>60000</Val>
      </DA>
      <DA bType="VisString129" fc="CO" name="SBO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CancelBOOLEAN"/>
    </DOType>
    <DOType cdc="DPC" desc="DPC for sbo-with-enhanced-security" id="DPC_SBOw">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="Dbpos" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>sbo-with-enhanced-security</Val>
      </DA>
      <DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout">
        <Val>60000</Val>
      </DA>
      <DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind"/>
      <DA bType="INT32U" dchg="true" fc="CF" name="operTimeout">
        <Val>60000</Val>
      </DA>
      <DA bType="Struct" fc="CO" name="SBOw" type="SBOwBOOLEAN"/>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CancelBOOLEAN"/>
    </DOType>
    <DOType cdc="DPL" id="DPL_0">
      <DA bType="VisString255" fc="DC" name="vendor">
        <Val>Schneider	Electric</Val>
      </DA>
      <DA bType="VisString255" fc="DC" name="model">
        <Val>SCD6000</Val>
      </DA>
    </DOType>
    <DOType cdc="ENC" id="ENC_BehaviourModeKind">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SE_stVal_V001">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType cdc="ENS" id="ENS_HealthKind">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="HealthKind">
        <Val>Ok</Val>
      </DA>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="ENS" id="ENS_BehaviourModeKind">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="SE_stVal_V001" valKind="Set">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="ENS" id="ENS_BreakerOpCapabilityKind">
      <DA bType="Enum" dchg="true" fc="ST" name="stVal" type="BreakerOpCapabilityKind"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="INC" desc="INC for direct-with-normal-security" id="INC_Direct">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="INT32" dchg="true" fc="CF" name="minVal"/>
      <DA bType="INT32" dchg="true" fc="CF" name="maxVal"/>
      <DA bType="INT32U" dchg="true" fc="CF" name="stepSize"/>
      <DA bType="Struct" fc="CO" name="Oper" type="OperINT32"/>
    </DOType>
    <DOType cdc="INS" id="INS_0">
      <DA bType="INT32" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="LPL" id="LPL_LD2007">
      <DA bType="INT32" dchg="true" fc="ST" name="paramRev">
        <Val>0</Val>
      </DA>
      <DA bType="INT32" dchg="true" fc="ST" name="valRev">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" fc="DC" name="vendor">
        <Val>Schneider	Electric</Val>
      </DA>
      <DA bType="VisString255" fc="DC" name="swRev">
        <Val>1.0</Val>
      </DA>
      <DA bType="VisString255" fc="EX" name="ldNs">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
      <DA bType="VisString255" fc="DC" name="configRev">
        <Val>1.0</Val>
      </DA>
    </DOType>
    <DOType cdc="LPL" id="LPL_0">
      <DA bType="INT32" dchg="true" fc="ST" name="paramRev">
        <Val>0</Val>
      </DA>
      <DA bType="INT32" dchg="true" fc="ST" name="valRev">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" fc="DC" name="vendor">
        <Val>Schneider	Electric</Val>
      </DA>
      <DA bType="VisString255" fc="DC" name="swRev">
        <Val>1.1.0</Val>
      </DA>
      <DA bType="VisString255" fc="EX" name="lnNs"/>
      <DA bType="VisString255" fc="DC" name="d"/>
      <DA bType="Unicode255" fc="DC" name="dU"/>
      <DA bType="VisString255" fc="DC" name="configRev">
        <Val>1.0</Val>
      </DA>
    </DOType>
    <DOType cdc="MV" id="MV_0">
      <DA bType="Struct" fc="MX" name="instMag" type="AnalogueValue_f"/>
      <DA bType="Struct" dchg="true" dupd="true" fc="MX" name="mag" type="AnalogueValue_f"/>
      <DA bType="Quality" fc="MX" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="MX" name="t"/>
    </DOType>
    <DOType cdc="SPC" desc="SPC for direct-with-normal-security" id="SPC_Direct">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
    </DOType>
    <DOType cdc="SPC" desc="SPC for direct-with-enhanced-security" id="SPC_Directw">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA bType="INT32U" dchg="true" fc="CF" name="operTimeout">
        <Val>60000</Val>
      </DA>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CancelBOOLEAN"/>
    </DOType>
    <DOType cdc="SPC" desc="SPC for sbo-with-normal-security" id="SPC_SBO">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>sbo-with-normal-security</Val>
      </DA>
      <DA bType="INT32U" dchg="true" fc="CF" name="sboTimeout">
        <Val>60000</Val>
      </DA>
      <DA bType="Enum" dchg="true" fc="CF" name="sboClass" type="SboClassKind" valKind="Set">
        <Val>operate-once</Val>
      </DA>
      <DA bType="VisString129" fc="CO" name="SBO"/>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
      <DA bType="Struct" fc="CO" name="Cancel" type="CancelBOOLEAN"/>
    </DOType>
    <DOType cdc="SPC" id="SPC_0">
      <DA bType="Struct" fc="ST" name="origin" type="Originator"/>
      <DA bType="INT8U" fc="ST" name="ctlNum"/>
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opRcvd"/>
      <DA bType="BOOLEAN" dchg="true" fc="OR" name="opOk"/>
      <DA bType="Timestamp" fc="OR" name="tOpOk"/>
      <DA bType="BOOLEAN" fc="BL" name="blkEna"/>
      <DA bType="Struct" dchg="true" fc="CF" name="pulseConfig" type="PulseConfig"/>
      <DA bType="Enum" dchg="true" fc="CF" name="ctlModel" type="CtlModelKind" valKind="RO">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" fc="CO" name="Oper" type="OperBOOLEAN"/>
    </DOType>
    <DOType cdc="SPS" id="SPS_0">
      <DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>
      <DA bType="Quality" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" fc="ST" name="t"/>
    </DOType>
    <DOType cdc="ENS" id="SE_ENS_V001">
      <DA bType="Enum" dchg="true" desc="state value" dupd="true" fc="ST" name="stVal" qchg="false" type="SE_stVal_V001"/>
      <DA bType="Quality" dchg="false" desc="quality" dupd="false" fc="ST" name="q" qchg="true"/>
      <DA bType="Timestamp" dchg="false" desc="time" dupd="false" fc="ST" name="t" qchg="false"/>
    </DOType>
    <DOType cdc="LPL" id="SE_LPL_V001">
      <DA bType="VisString255" dchg="false" desc="logical node name space" dupd="false" fc="EX" name="lnNs" qchg="false">
        <Val>IEC 61850-7-4:2007B2</Val>
      </DA>
    </DOType>
    <DAType id="AnalogueValue">
      <BDA bType="INT32" name="i"/>
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="AnalogueValue_f">
      <BDA bType="FLOAT32" desc="Floating point representation of the measured value.  See 'AnalogueValue.f'." name="f"/>
    </DAType>
    <DAType id="Originator">
      <BDA bType="Enum" name="orCat" type="OriginatorCategoryKind" valKind="Set">
        <Val>remote-control</Val>
      </BDA>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType desc="Pulse configuration (PulseConfig)" id="PulseConfig">
      <BDA bType="Enum" desc="Kind of shape of the output signal. The value 'persistent' is reserved for controlled objects that have a single control Output. In that case, the command 'on' activates the Output, the command 'off' deactivates it." name="cmdQual" type="OutputSignalKind"/>
      <BDA bType="INT32U" desc="Duration of the pulse [ms]. If set to 0, the duration is defined locally." name="onDur"/>
      <BDA bType="INT32U" desc="Duration between two pulses [ms]. If set to 0, the duration is defined locally." name="offDur"/>
      <BDA bType="INT32U" desc="Number of pulses that are generated." name="numPls"/>
    </DAType>
    <DAType id="Unit">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind"/>
    </DAType>
    <DAType desc="Cancel with BOOLEAN control value" id="CancelBOOLEAN">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType desc="Oper with BOOLEAN control value" id="OperBOOLEAN">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType desc="Oper with INT32 control value" id="OperINT32">
      <BDA bType="INT32" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType desc="Oper with setpoint control value" id="OperAnalogueValueCtl">
      <BDA bType="Struct" name="ctlVal" type="AnalogueValueCtlF"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType desc="SBOw for controllable single or double point" id="SBOwBOOLEAN">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType desc="Analogue float value control (AnalogueValueCtlF)" id="AnalogueValueCtlF">
      <BDA bType="FLOAT32" desc="Floating point representation of the measured value.  See 'AnalogueValue.f'." name="f"/>
    </DAType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="OutputSignalKind">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
      <EnumVal ord="2">persistent-feedback</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind">
      <EnumVal ord="1"/>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
      <EnumVal ord="86">Ohm/m</EnumVal>
      <EnumVal ord="87">percent/s</EnumVal>
      <EnumVal ord="88">A/V</EnumVal>
      <EnumVal ord="89">A/Vs</EnumVal>
    </EnumType>
    <EnumType id="SboClassKind">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="SE_stVal_V001">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>